AirLoopHVAC,
  Central System_unit1,
  ,
  availability list,
  0.5037647772857271,
  Air Loop Branches_unit1,
  ,
  Air Loop Inlet Node_unit1,
  Return Air Mixer Outlet_unit1,
  Zone Equipment Inlet Node_unit1,
  Air Loop Outlet Node_unit1;

AirLoopHVAC:ReturnPath,
  ReturnPath_unit1,
  Return Air Mixer Outlet_unit1,
  AirLoopHVAC:ZoneMixer,
  Zone Return Air Mixer_unit1;

AirLoopHVAC:SupplyPath,
  SupplyPath_unit1,
  Zone Equipment Inlet Node_unit1,
  AirLoopHVAC:ZoneSplitter,
  Zone Supply Air Splitter_unit1;

AirLoopHVAC:UnitaryHeatPump:AirToAir,
  Heat Pump_unit1,
  always_avail,
  Air Loop Inlet node_unit1,
  Air Loop Outlet Node_unit1,
  0.32899999999999996,
  0.5037647772857271,
  0.0,
  living_unit1,
  Fan:OnOff,
  Supply Fan_unit1,
  Coil:Heating:DX:SingleSpeed,
  Main DX Heating Coil_unit1,
  Coil:Cooling:DX:SingleSpeed,
  DX Cooling Coil_unit1,
  Coil:Heating:Electric,
  Supp Heating Coil_unit1,
  50,
  10,
  BlowThrough,
  fan_cycle;

AirLoopHVAC:ZoneMixer,
  Zone Return Air Mixer_unit1,
  Return Air Mixer Outlet_unit1,
  Zone Outlet Node_unit1;

AirLoopHVAC:ZoneSplitter,
  Zone Supply Air Splitter_unit1,
  Zone Equipment Inlet Node_unit1,
  Zone Inlet Node_unit1 ATInlet;

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  ZoneDirectAir_unit1,
  always_avail,
  Zone Inlet Node_unit1 ATInlet,
  Zone Inlet Node_unit1,
  0.5037647772857271;

AirflowNetwork:Distribution:Component:Coil,
  DX Cooling Coil_unit1,
  Coil:Cooling:DX:SingleSpeed,
  0.1,
  1.0;

AirflowNetwork:Distribution:Component:Coil,
  Main DX Heating Coil_unit1,
  Coil:Heating:DX:SingleSpeed,
  0.1,
  1.0;

AirflowNetwork:Distribution:Component:Coil,
  Supp Heating Coil_unit1,
  Coil:Heating:Electric,
  0.1,
  1.0;

AirflowNetwork:Distribution:Component:Duct,
  AirLoopReturn_unit1,
  0.1,
  0.529430338938287,
  0.220172888015717,
  0.0001,
  0.0,
  0.709825,
  1e-7;

AirflowNetwork:Distribution:Component:Duct,
  AirLoopSupply_unit1,
  0.1,
  0.591921113608382,
  0.275216110019646,
  0.0001,
  0.0,
  0.709825,
  1e-7;

AirflowNetwork:Distribution:Component:Duct,
  MainReturn_unit1,
  1.0,
  0.529430338938287,
  0.220172888015717,
  0.0009,
  0.01,
  0.709825,
  1e-7;

AirflowNetwork:Distribution:Component:Duct,
  MainTrunk_unit1,
  2.0,
  0.591921113608382,
  0.275216110019646,
  0.0009,
  0.01,
  0.709825,
  1e-7;

AirflowNetwork:Distribution:Component:Duct,
  ZoneConnectionDuct_unit1,
  0.1,
  0.591921113608382,
  0.275216110019646,
  0.0001,
  0.0,
  0.709825,
  1e-7;

AirflowNetwork:Distribution:Component:Duct,
  ZoneReturn_unit1,
  8.0,
  0.529430338938287,
  0.220172888015717,
  0.0009,
  9,
  0.709825,
  1e-7;

AirflowNetwork:Distribution:Component:Duct,
  ZoneSupplyLink2_unit1 ATInlet Duct,
  0.0001,
  0.591921113608382,
  0.275216110019646,
  0.0009,
  0,
  0.709825,
  1e-7;

AirflowNetwork:Distribution:Component:Duct,
  ZoneSupply_unit1,
  15,
  0.591921113608382,
  0.275216110019646,
  0.0009,
  10,
  0.709825,
  1e-7;

AirflowNetwork:Distribution:Component:Fan,
  Supply Fan_unit1,
  Fan:OnOff;

AirflowNetwork:Distribution:Component:LeakageRatio,
  ReturnLeak,
  0.0396,
  0.56034,
  25,
  0.65;

AirflowNetwork:Distribution:Component:LeakageRatio,
  SupplyLeak,
  0.0396,
  0.56034,
  25,
  0.65;

AirflowNetwork:Distribution:Linkage,
  CoolingCoilLink_unit1,
  FanOutletNode_unit1,
  HeatingInletNode_unit1,
  DX Cooling Coil_unit1;

AirflowNetwork:Distribution:Linkage,
  EquipmentAirLoopLink_unit1,
  HeatingOutletNode_unit1,
  EquipmentInletNode_unit1,
  AirLoopSupply_unit1;

AirflowNetwork:Distribution:Linkage,
  HeatingCoilLink_unit1,
  HeatingInletNode_unit1,
  SuppHeatingInletNode_unit1,
  Main DX Heating Coil_unit1;

AirflowNetwork:Distribution:Linkage,
  MainReturnLink_unit1,
  MixerNode_unit1,
  MainReturnNode_unit1,
  MainReturn_unit1,
  attic_unit1;

AirflowNetwork:Distribution:Linkage,
  MainSupplyLink_unit1,
  EquipmentInletNode_unit1,
  SplitterNode_unit1,
  MainTrunk_unit1,
  attic_unit1;

AirflowNetwork:Distribution:Linkage,
  SuppHeatingCoilLink_unit1,
  SuppHeatingInletNode_unit1,
  HeatingOutletNode_unit1,
  Supp Heating Coil_unit1;

AirflowNetwork:Distribution:Linkage,
  SupplyFanLink_unit1,
  MainInletNode_unit1,
  FanOutletNode_unit1,
  Supply Fan_unit1;

AirflowNetwork:Distribution:Linkage,
  SystemReturnLink_unit1,
  MainReturnNode_unit1,
  MainInletNode_unit1,
  AirLoopReturn_unit1;

AirflowNetwork:Distribution:Linkage,
  ZoneReturnConnectionLink_unit1,
  living_unit1,
  ZoneOutletNode_unit1,
  ZoneConnectionDuct_unit1;

AirflowNetwork:Distribution:Linkage,
  ZoneReturnLink1_unit1,
  Zoneoutletnode_unit1,
  ZoneReturnNode_unit1,
  ZoneReturn_unit1,
  attic_unit1;

AirflowNetwork:Distribution:Linkage,
  ZoneReturnLink2_unit1,
  ZoneReturnNode_unit1,
  MixerNode_unit1,
  ZoneReturn_unit1,
  attic_unit1;

AirflowNetwork:Distribution:Linkage,
  ZoneReturnZLeakLink_unit1,
  attic_unit1,
  ZoneReturnNode_unit1,
  ReturnLeak;

AirflowNetwork:Distribution:Linkage,
  ZoneSupplyConnectionLink_unit1,
  ZoneSupplyRegisterNode_unit1,
  living_unit1,
  ZoneConnectionDuct_unit1;

AirflowNetwork:Distribution:Linkage,
  ZoneSupplyLink2_unit1,
  ZoneSupplyNode_unit1,
  ZoneSupplyRegisterNode_unit1 ATInlet,
  ZoneSupply_unit1,
  attic_unit1;

AirflowNetwork:Distribution:Linkage,
  ZoneSupplyLink2_unit1 ATInlet,
  ZoneSupplyRegisterNode_unit1 ATInlet,
  ZoneSupplyRegisterNode_unit1,
  ZoneSupplyLink2_unit1 ATInlet Duct,
  attic_unit1;

AirflowNetwork:Distribution:Linkage,
  ZoneSupplyLink_unit1,
  SplitterNode_unit1,
  ZoneSupplyNode_unit1,
  ZoneSupply_unit1,
  attic_unit1;

AirflowNetwork:Distribution:Linkage,
  ZoneSupplyZLeakLink_unit1,
  ZoneSupplyNode_unit1,
  attic_unit1,
  SupplyLeak;

AirflowNetwork:Distribution:Node,
  EquipmentInletNode_unit1,
  Zone Equipment Inlet Node_unit1,
  Other,
  3.0;

AirflowNetwork:Distribution:Node,
  FanOutletNode_unit1,
  Cooling Coil Air Inlet Node_unit1,
  Other,
  3.0;

AirflowNetwork:Distribution:Node,
  HeatingInletNode_unit1,
  Heating Coil Air Inlet Node_unit1,
  Other,
  3.0;

AirflowNetwork:Distribution:Node,
  HeatingOutletNode_unit1,
  Air Loop Outlet Node_unit1,
  Other,
  3.0;

AirflowNetwork:Distribution:Node,
  MainInletNode_unit1,
  Air Loop Inlet Node_unit1,
  Other,
  3.0;

AirflowNetwork:Distribution:Node,
  MainReturnNode_unit1,
  Return Air Mixer Outlet_unit1,
  Other,
  3.0;

AirflowNetwork:Distribution:Node,
  MixerNode_unit1,
  ,
  AirLoopHVAC:ZoneMixer,
  3.0;

AirflowNetwork:Distribution:Node,
  SplitterNode_unit1,
  ,
  AirLoopHVAC:ZoneSplitter,
  3.0;

AirflowNetwork:Distribution:Node,
  SuppHeatingInletNode_unit1,
  Supp Heating coil air inlet Node_unit1,
  Other,
  3.0;

AirflowNetwork:Distribution:Node,
  ZoneOutletNode_unit1,
  Zone Outlet node_unit1,
  Other,
  3.0;

AirflowNetwork:Distribution:Node,
  ZoneReturnNode_unit1,
  ,
  Other,
  3.0;

AirflowNetwork:Distribution:Node,
  ZoneSupplyNode_unit1,
  ,
  Other,
  3.0;

AirflowNetwork:Distribution:Node,
  ZoneSupplyRegisterNode_unit1,
  Zone Inlet Node_unit1,
  Other,
  3.0;

AirflowNetwork:Distribution:Node,
  ZoneSupplyRegisterNode_unit1 ATInlet,
  Zone Inlet Node_unit1 ATInlet,
  Other,
  3.0;

AirflowNetwork:MultiZone:Component:ZoneExhaustFan,
  Zone Exhaust Fan_unit1,
  0.01,
  0.667;

AirflowNetwork:MultiZone:Surface,
  Roof_front_unit1,
  AtticVent,
  ,
  1,
  Constant,
  ,
  0,
  ,
  100,
  ,
  300000,
  inf_sch;

AirflowNetwork:MultiZone:Surface,
  Roof_back_unit1,
  AtticVent,
  ,
  1,
  Constant,
  ,
  ,
  ,
  100,
  ,
  300000,
  inf_sch;

AirflowNetwork:MultiZone:Surface,
  Roof_right_unit1,
  AtticVent,
  ,
  1,
  Constant,
  ,
  ,
  ,
  100,
  ,
  300000,
  inf_sch;

AirflowNetwork:MultiZone:Surface,
  Roof_left_unit1,
  AtticVent,
  ,
  1,
  Constant,
  ,
  ,
  ,
  100,
  ,
  300000,
  inf_sch;

AirflowNetwork:MultiZone:Surface,
  ceiling_unit1,
  ZoneLeak_Ceiling,
  ,
  1.0,
  NoVent;

AirflowNetwork:MultiZone:Surface,
  Wall_ldf_1.unit1,
  ZoneLeak_LongWall,
  ,
  1.0,
  NoVent;

AirflowNetwork:MultiZone:Surface,
  Wall_ldb_1.unit1,
  ZoneLeak_LongWall,
  ,
  1.0,
  NoVent;

AirflowNetwork:MultiZone:Surface,
  Wall_sdl_1.unit1,
  ZoneLeak_ShortWall,
  ,
  1,
  NoVent;

AirflowNetwork:MultiZone:Surface,
  Wall_sdr_1.unit1,
  ZoneLeak_ShortWall,
  ,
  1,
  NoVent;

AirflowNetwork:MultiZone:Surface,
  Wall_ldf_2.unit1,
  ZoneLeak_LongWall,
  ,
  1.0,
  NoVent;

AirflowNetwork:MultiZone:Surface,
  Wall_ldb_2.unit1,
  ZoneLeak_LongWall,
  ,
  1,
  NoVent;

AirflowNetwork:MultiZone:Surface,
  Wall_sdr_2.unit1,
  ZoneLeak_ShortWall,
  ,
  1,
  NoVent;

AirflowNetwork:MultiZone:Surface,
  Wall_sdl_2.unit1,
  ZoneLeak_ShortWall,
  ,
  1,
  NoVent;

AirflowNetwork:MultiZone:Surface,
  Wall_sdr_2.unit1,
  Zone Exhaust Fan_unit1,
  ,
  1,
  Constant;

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
  AtticVent,
  0.37,
  1.15,
  4,
  0.65;

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
  CrawlVent,
  0.37,
  1.15,
  4,
  0.65;

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
  ZoneLeak_Ceiling,
  0.0059696998090185,
  1.15,
  4,
  0.65;

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
  ZoneLeak_Floor,
  0.0000010000000000000002,
  1.15,
  4,
  0.65;

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
  ZoneLeak_LongWall,
  0.001700062385302175,
  1.15,
  4,
  0.65;

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
  ZoneLeak_ShortWall,
  0.00127504678897663,
  1.15,
  4,
  0.65;

AirflowNetwork:MultiZone:Zone,
  living_unit1,
  NoVent,
  ,
  0,
  0.0,
  100.0,
  0.0,
  300000.0;

AirflowNetwork:MultiZone:Zone,
  attic_unit1,
  Constant,
  ,
  ,
  ,
  100,
  ,
  300000,
  inf_sch;

AirflowNetwork:SimulationControl,
  House AirflowNetwork,
  MultizoneWithDistribution,
  SurfaceAverageCalculation,
  ,
  LowRise,
  500,
  ,
  0.001,
  0.00001,
  0,
  0,
  0.75,
  ,
  ,
  Yes;

AvailabilityManager:Scheduled,
  System availability,
  always_avail;

AvailabilityManagerAssignmentList,
  availability list,
  AvailabilityManager:Scheduled,
  System availability;

Branch,
  Air Loop Main Branch_unit1,
  ,
  AirLoopHVAC:UnitaryHeatPump:AirtoAir,
  Heat Pump_unit1,
  Air Loop Inlet Node_unit1,
  Air Loop Outlet Node_unit1;

Branch,
  DHW Demand Inlet Branch_unit1,
  ,
  Pipe:Adiabatic,
  DHW Demand Inlet Pipe_unit1,
  DHW Demand Inlet Node_unit1,
  DHW Demand Inlet Pipe Outlet Node_unit1;

Branch,
  DHW Supply Outlet Branch_unit1,
  ,
  Pipe:Adiabatic,
  DHW Supply Outlet Pipe_unit1,
  DHW Supply Outlet Pipe Inlet Node_unit1,
  DHW Supply Outlet Node_unit1;

Branch,
  Mains Inlet Branch_unit1,
  ,
  Pump:VariableSpeed,
  Mains Pressure_unit1,
  Mains Inlet Node_unit1,
  Mains Pressure Outlet Node_unit1;

Branch,
  Mains Makeup Branch_unit1,
  ,
  Pipe:Adiabatic,
  Mains Makeup Pipe_unit1,
  Mains Makeup Pipe Inlet Node_unit1,
  Mains Makeup Node_unit1;

Branch,
  Water Bath Branch_unit1,
  ,
  WaterUse:Connections,
  DHW Baths_unit1,
  Water Bath Inlet Node_unit1,
  Water bath Outlet Node_unit1;

Branch,
  Water Heater Branch_unit1,
  ,
  WaterHeater:Stratified,
  Water Heater_Tank_unit1,
  Water Heater Use Inlet Node_unit1,
  Water Heater Use Outlet Node_unit1;

Branch,
  Water Shower Branch_unit1,
  ,
  WaterUse:Connections,
  DHW Showers_unit1,
  Water Shower Inlet Node_unit1,
  Water Shower Outlet Node_unit1;

Branch,
  Water Sink Branch_unit1,
  ,
  WaterUse:Connections,
  DHW Sinks_unit1,
  Water Sink Inlet Node_unit1,
  Water Sink outlet Node_unit1;

BranchList,
  Air Loop Branches_unit1,
  Air Loop Main Branch_unit1;

BranchList,
  DHW Demand Branches_unit1,
  DHW Demand Inlet Branch_unit1,
  Water Sink Branch_unit1,
  Water Shower Branch_unit1,
  Water Bath Branch_unit1,
  Mains Makeup Branch_unit1;

BranchList,
  DHW Supply Branches_unit1,
  Mains Inlet Branch_unit1,
  Water Heater Branch_unit1,
  DHW Supply Outlet Branch_unit1;

Building,
  SF_CZ8_HP_SLAB,
  0,
  Suburbs,
  0.04,
  0.4,
  FullExterior,
  25,
  6;

BuildingSurface:Detailed,
  Floor_unit1,
  Floor,
  DE_GroundSlab_GEG,
  living_unit1,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0.0,
  4,
  0.0,
  0.0,
  0.0101,
  0.0,
  9.09981820971244,
  0.0101,
  12.1330909462833,
  9.09981820971244,
  0.0101,
  12.1330909462833,
  0.0,
  0.0101;

BuildingSurface:Detailed,
  Inter zone floor 1,
  Floor,
  Interior Floor,
  living_unit1,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  0.0,
  4,
  0.0,
  0.0,
  2.60156341463415,
  0.0,
  9.09981820971244,
  2.60156341463415,
  12.1330909462833,
  9.09981820971244,
  2.60156341463415,
  12.1330909462833,
  0.0,
  2.60156341463415;

BuildingSurface:Detailed,
  Roof_back_unit1,
  Roof,
  Exterior Roof,
  attic_unit1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0.0,
  4,
  12.1330909462833,
  9.09981820971244,
  5.19302682926829,
  0.0,
  9.09981820971244,
  5.19302682926829,
  0.0,
  4.54990910485622,
  6.6995631975537,
  12.1330909462833,
  4.54990910485622,
  6.6995631975537;

BuildingSurface:Detailed,
  Roof_front_unit1,
  Roof,
  Exterior Roof,
  attic_unit1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0.0,
  4,
  0.0,
  0.0,
  5.19302682926829,
  12.1330909462833,
  0.0,
  5.19302682926829,
  12.1330909462833,
  4.54990910485622,
  6.6995631975537,
  0.0,
  4.54990910485622,
  6.6995631975537;

BuildingSurface:Detailed,
  Roof_left_unit1,
  Wall,
  Gable_end,
  attic_unit1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  0.0,
  9.09981820971244,
  5.19302682926829,
  0.0,
  0.0,
  5.19302682926829,
  0.0,
  4.54990910485622,
  6.6995631975537;

BuildingSurface:Detailed,
  Roof_right_unit1,
  Wall,
  Gable_end,
  attic_unit1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  12.1330909462833,
  0.0,
  5.19302682926829,
  12.1330909462833,
  9.09981820971244,
  5.19302682926829,
  12.1330909462833,
  4.54990910485622,
  6.6995631975537;

BuildingSurface:Detailed,
  Wall_ldb_1.unit1,
  Wall,
  DE_ExteriorWall_GEG,
  living_unit1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  12.1330909462833,
  9.09981820971244,
  0.0101,
  0.0,
  9.09981820971244,
  0.0101,
  0.0,
  9.09981820971244,
  2.60156341463415,
  12.1330909462833,
  9.09981820971244,
  2.60156341463415;

BuildingSurface:Detailed,
  Wall_ldb_2.unit1,
  Wall,
  DE_ExteriorWall_GEG,
  living_unit1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  12.1330909462833,
  9.09981820971244,
  2.60156341463415,
  0.0,
  9.09981820971244,
  2.60156341463415,
  0.0,
  9.09981820971244,
  5.19302682926829,
  12.1330909462833,
  9.09981820971244,
  5.19302682926829;

BuildingSurface:Detailed,
  Wall_ldf_1.unit1,
  Wall,
  DE_ExteriorWall_GEG,
  living_unit1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  0.0,
  0.0,
  0.0101,
  12.1330909462833,
  0.0,
  0.0101,
  12.1330909462833,
  0.0,
  2.60156341463415,
  0.0,
  0.0,
  2.60156341463415;

BuildingSurface:Detailed,
  Wall_ldf_2.unit1,
  Wall,
  DE_ExteriorWall_GEG,
  living_unit1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  0.0,
  0.0,
  2.60156341463415,
  12.1330909462833,
  0.0,
  2.60156341463415,
  12.1330909462833,
  0.0,
  5.19302682926829,
  0.0,
  0.0,
  5.19302682926829;

BuildingSurface:Detailed,
  Wall_sdl_1.unit1,
  Wall,
  DE_ExteriorWall_GEG,
  living_unit1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  0.0,
  9.09981820971244,
  0.0101,
  0.0,
  0.0,
  0.0101,
  0.0,
  0.0,
  2.60156341463415,
  0.0,
  9.09981820971244,
  2.60156341463415;

BuildingSurface:Detailed,
  Wall_sdl_2.unit1,
  Wall,
  DE_ExteriorWall_GEG,
  living_unit1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  0.0,
  9.09981820971244,
  2.60156341463415,
  0.0,
  0.0,
  2.60156341463415,
  0.0,
  0.0,
  5.19302682926829,
  0.0,
  9.09981820971244,
  5.19302682926829;

BuildingSurface:Detailed,
  Wall_sdr_1.unit1,
  Wall,
  DE_ExteriorWall_GEG,
  living_unit1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  12.1330909462833,
  0.0,
  0.0101,
  12.1330909462833,
  9.09981820971244,
  0.0101,
  12.1330909462833,
  9.09981820971244,
  2.60156341463415,
  12.1330909462833,
  0.0,
  2.60156341463415;

BuildingSurface:Detailed,
  Wall_sdr_2.unit1,
  Wall,
  DE_ExteriorWall_GEG,
  living_unit1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  12.1330909462833,
  0.0,
  2.60156341463415,
  12.1330909462833,
  9.09981820971244,
  2.60156341463415,
  12.1330909462833,
  9.09981820971244,
  5.19302682926829,
  12.1330909462833,
  0.0,
  5.19302682926829;

BuildingSurface:Detailed,
  ceiling_unit1,
  Ceiling,
  DE_AtticFloor_GEG,
  living_unit1,
  ,
  Zone,
  attic_unit1,
  NoSun,
  NoWind,
  0.0,
  4,
  0.0,
  0.0,
  5.19302682926829,
  12.1330909462833,
  0.0,
  5.19302682926829,
  12.1330909462833,
  9.09981820971244,
  5.19302682926829,
  0.0,
  9.09981820971244,
  5.19302682926829;

Coil:Cooling:DX:SingleSpeed,
  DX Cooling Coil_unit1,
  always_avail,
  7000.0,
  0.70108,
  4.06853019625951,
  0.32899999999999996,
  ,
  934.4,
  Cooling Coil Air Inlet Node_unit1,
  Heating Coil Air Inlet Node_unit1,
  HPACCoolCapFT,
  HPACCoolCapFFF,
  HPACCOOLEIRFT,
  HPACCOOLEIRFFF,
  HPACCOOLPLFFPLR;

Coil:Heating:DX:SingleSpeed,
  Main DX Heating Coil_unit1,
  always_avail,
  11994.399459183978,
  3.69308080013886,
  0.5037647772857271,
  ,
  934.4,
  Heating Coil Air Inlet Node_unit1,
  Supp Heating Coil Air Inlet Node_unit1,
  HPACHeatCapFT,
  HPACHeatCapFFF,
  HPACHeatEIRFT,
  HPACHeatEIRFFF,
  HPACCOOLPLFFPLR,
  Defrost_EIR_FT,
  -17.78,
  ,
  5.0,
  200.0,
  ,
  10.0,
  ReverseCycle,
  OnDemand;

Coil:Heating:Electric,
  Supp Heating Coil_unit1,
  always_avail,
  1,
  6077.808,
  Supp Heating Coil Air Inlet Node_unit1,
  Air Loop Outlet Node_unit1;

Connector:Mixer,
  DHW Demand Mixer_unit1,
  Mains Makeup Branch_unit1,
  Water Sink Branch_unit1,
  Water Shower Branch_unit1,
  Water Bath Branch_unit1;

Connector:Mixer,
  DHW Supply Mixer_unit1,
  DHW Supply Outlet Branch_unit1,
  Water Heater Branch_unit1;

Connector:Splitter,
  DHW Demand Splitter_unit1,
  DHW Demand Inlet Branch_unit1,
  Water Sink Branch_unit1,
  Water Shower Branch_unit1,
  Water Bath Branch_unit1;

Connector:Splitter,
  DHW Supply Splitter_unit1,
  Mains Inlet Branch_unit1,
  Water Heater Branch_unit1;

ConnectorList,
  DHW Demand Connectors_unit1,
  Connector:Splitter,
  DHW Demand Splitter_unit1,
  Connector:Mixer,
  DHW Demand Mixer_unit1;

ConnectorList,
  DHW Supply Connectors_unit1,
  Connector:Splitter,
  DHW Supply Splitter_unit1,
  Connector:Mixer,
  DHW Supply Mixer_unit1;

Construction,
  CN_AtticFloor_RockWool_Cold,
  CN_ReinforcedConcrete_120mm,
  CN_MineralWool_180mm,
  CN_GypsumBoard_12mm;

Construction,
  CN_ExteriorWall_AAC_RockWool_Cold,
  CN_CementMortar_20mm,
  CN_RockWool_70mm,
  CN_AAC_Block_200mm,
  CN_InteriorPlaster_20mm;

Construction,
  CN_GroundSlab_Concrete_Finish,
  CN_ReinforcedConcrete_100mm,
  CN_CeramicTile_10mm;

Construction,
  CN_Insulated_Exterior_Door,
  CN_InsulatedDoor_45mm;

Construction,
  CN_LowE_Insulated_Window_Blinds_Cold,
  DE_LowE_Double_Glass_GEG,
  int_blind;

Construction,
  CN_LowE_Insulated_Window_Cold,
  DE_LowE_Double_Glass_GEG;

Construction,
  DE_AtticFloor_GEG,
  DE_ReinforcedConcrete_120mm,
  DE_MineralWool_Roof_180mm,
  DE_GypsumBoard_12mm;

Construction,
  DE_ExteriorWall_GEG,
  DE_ExteriorRender_20mm,
  DE_MineralWoolFacade_120mm,
  DE_AAC_Block_200mm,
  DE_InteriorPlaster_20mm;

Construction,
  DE_GroundSlab_GEG,
  DE_ReinforcedConcrete_100mm,
  DE_XPS_120mm,
  DE_CeramicTile_10mm;

Construction,
  DE_Insulated_Exterior_Door_GEG,
  DE_InsulatedDoor_45mm;

Construction,
  DE_LowE_Window_Blinds_GEG,
  DE_LowE_Double_Glass_GEG,
  int_blind;

Construction,
  DE_LowE_Window_GEG,
  DE_LowE_Double_Glass_GEG;

Construction,
  Exterior Door,
  door_const;

Construction,
  Exterior Floor,
  floor_consol_layer,
  Plywood_3/4in,
  Carpet_n_pad;

Construction,
  Exterior Roof,
  Asphalt_shingle,
  OSB_1/2in;

Construction,
  Exterior Wall,
  syn_stucco,
  sheathing_consol_layer,
  OSB_7/16in,
  wall_consol_layer,
  Drywall_1/2in;

Construction,
  Exterior Window,
  Glass;

Construction,
  Gable_end,
  cement_stucco,
  Bldg_paper_felt,
  OSB_5/8in,
  Air_4_in_vert,
  Drywall_1/2in;

Construction,
  Insulated Pipe,
  Pipe Insulation,
  CopperPipe;

Construction,
  Interior Ceiling,
  ceil_consol_layer,
  Drywall_1/2in;

Construction,
  Interior Door,
  door_const;

Construction,
  Interior Floor,
  Plywood_3/4in,
  Carpet_n_pad;

Construction,
  Interior Wall,
  Drywall_1/2in,
  Air_4_in_vert,
  Drywall_1/2in;

Construction,
  Interior Window,
  Glass;

Construction,
  InteriorFurnishings,
  Std Wood 6inch;

Construction,
  Plain Pipe,
  CopperPipe;

Construction,
  TDD Diffuser,
  Diffusing Acrylic Plastic;

Construction,
  TDD Dome,
  Clear Acrylic Plastic;

Construction,
  TDD Pipe,
  Very High Reflectivity Surface;

Construction,
  attic floor,
  Drywall_1/2in,
  ceil_consol_layer;

Construction,
  ceiling-floor-layer,
  Lumber_2x4;

Construction,
  crawl_floor,
  R_high,
  soil_12in;

Construction,
  fndn_roof,
  Carpet_n_pad,
  Plywood_3/4in,
  ceil_consol_layer;

Construction,
  interiorwall,
  Drywall_1/2in,
  OSB_5/8in,
  Drywall_1/2in;

Construction,
  window_w_blinds,
  Glass,
  int_blind;

Curve:Biquadratic,
  ACCoolingCAPFTemp,
  1.5509,
  -0.07505,
  0.0031,
  0.0024,
  -0.00005,
  -0.00043,
  0,
  50,
  0,
  50,
  0,
  5,
  Temperature,
  Temperature,
  Dimensionless;

Curve:Biquadratic,
  ACCoolingEIRFTemp,
  -0.30428,
  0.11805,
  -0.00342,
  -0.00626,
  0.0007,
  -0.00047,
  0,
  50,
  0,
  50,
  0,
  5,
  Temperature,
  Temperature,
  Dimensionless;

Curve:Biquadratic,
  ACHighStageCoolingCAPFTemp,
  1.36788,
  -0.06257,
  0.0028,
  0.00504,
  -0.00007,
  -0.00045,
  0,
  50,
  0,
  50,
  0,
  5,
  Temperature,
  Temperature,
  Dimensionless;

Curve:Biquadratic,
  ACHighStageCoolingEIRFTemp,
  0.04232,
  0.07892,
  -0.00238,
  -0.00304,
  0.00053,
  -0.00032,
  0,
  50,
  0,
  50,
  0,
  5,
  Temperature,
  Temperature,
  Dimensionless;

Curve:Biquadratic,
  ACLowStageCoolingCAPFTemp,
  1.66458,
  -0.08039,
  0.0033,
  0.00124,
  -0.00003,
  -0.00052,
  0,
  50,
  0,
  50,
  0,
  5,
  Temperature,
  Temperature,
  Dimensionless;

Curve:Biquadratic,
  ACLowStageCoolingEIRFTemp,
  -0.42738,
  0.14191,
  -0.00412,
  -0.01406,
  0.00083,
  -0.00043,
  0,
  50,
  0,
  50,
  0,
  5,
  Temperature,
  Temperature,
  Dimensionless;

Curve:Biquadratic,
  Cool-Cap-fT,
  1.26489391,
  -0.035054982,
  0.00211086,
  -0.001526886,
  -0.0000070308,
  -0.0004691844,
  -100,
  100,
  -100,
  100;

Curve:Biquadratic,
  Cool-EIR-fT,
  0.38402403,
  0.029696724,
  -0.0011329308,
  0.006490674,
  0.0002626992,
  -0.0001207224,
  -100,
  100,
  -100,
  100;

Curve:Biquadratic,
  Defrost_EIR_FT,
  1,
  0,
  0,
  0,
  0,
  0,
  0,
  100,
  0,
  100;

Curve:Biquadratic,
  HPACCOOLEIRFT,
  0.297145,
  0.0430933,
  -0.000748766,
  0.00597727,
  0.000482112,
  -0.000956448,
  12.77778,
  23.88889,
  21.11111,
  46.11111;

Curve:Biquadratic,
  HPACCoolCapFT,
  0.766956,
  0.0107756,
  -0.0000414703,
  0.00134961,
  -0.000261144,
  0.000457488,
  12.77778,
  23.88889,
  21.11111,
  46.11111;

Curve:Biquadratic,
  HPCoolingCAPFTemp,
  1.55736,
  -0.074448,
  0.003099,
  0.00146,
  -0.000041,
  -0.000427,
  0,
  50,
  0,
  50,
  0,
  5,
  Temperature,
  Temperature,
  Dimensionless;

Curve:Biquadratic,
  HPCoolingEIRFTemp,
  -0.350448,
  0.11681,
  -0.0034,
  -0.001226,
  0.000601,
  -0.000467,
  0,
  50,
  0,
  50,
  0,
  5,
  Temperature,
  Temperature,
  Dimensionless;

Curve:Biquadratic,
  HPHeatingCAPFTemp,
  0.876825,
  -0.002955,
  -0.000058,
  0.025335,
  0.000196,
  -0.000043,
  0,
  50,
  0,
  50,
  0,
  5,
  Temperature,
  Temperature,
  Dimensionless;

Curve:Biquadratic,
  HPHeatingEIRFTemp,
  0.704658,
  0.008767,
  0.000625,
  -0.009037,
  0.000738,
  -0.001025,
  0,
  50,
  0,
  50,
  0,
  5,
  Temperature,
  Temperature,
  Dimensionless;

Curve:Biquadratic,
  HPHighStageCoolingCAPFTemp,
  1.472738,
  -0.067222,
  0.00292,
  0.000052,
  -0.00003,
  -0.000359,
  0,
  50,
  0,
  50,
  0,
  5,
  Temperature,
  Temperature,
  Dimensionless;

Curve:Biquadratic,
  HPHighStageCoolingEIRFTemp,
  -0.488196,
  0.099162,
  -0.00237,
  0.019503,
  0.00043,
  -0.001097,
  0,
  50,
  0,
  50,
  0,
  5,
  Temperature,
  Temperature,
  Dimensionless;

Curve:Biquadratic,
  HPHighStageHeatingCAPFTemp,
  0.818223,
  0.001981,
  -0.000203,
  0.028703,
  0.000207,
  -0.000071,
  0,
  50,
  0,
  50,
  0,
  5,
  Temperature,
  Temperature,
  Dimensionless;

Curve:Biquadratic,
  HPHighStageHeatingEIRFTemp,
  0.81584,
  -0.00615,
  0.001021,
  -0.001301,
  0.001083,
  -0.001487,
  0,
  50,
  0,
  50,
  0,
  5,
  Temperature,
  Temperature,
  Dimensionless;

Curve:Biquadratic,
  HPLowStageCoolingCAPFTemp,
  1.658788,
  -0.083453,
  0.003424,
  0.002433,
  -0.000045,
  -0.000534,
  0,
  50,
  0,
  50,
  0,
  5,
  Temperature,
  Temperature,
  Dimensionless;

Curve:Biquadratic,
  HPLowStageCoolingEIRFTemp,
  -0.582916,
  0.158101,
  -0.004398,
  -0.020335,
  0.00108,
  -0.00064,
  0,
  50,
  0,
  50,
  0,
  5,
  Temperature,
  Temperature,
  Dimensionless;

Curve:Biquadratic,
  HPLowStageHeatingCAPFTemp,
  0.84613,
  -0.002279,
  -0.000047,
  0.026703,
  0.000201,
  -0.000079,
  0,
  50,
  0,
  50,
  0,
  5,
  Temperature,
  Temperature,
  Dimensionless;

Curve:Biquadratic,
  HPLowStageHeatingEIRFTemp,
  0.551837,
  0.02038,
  0.000546,
  -0.009638,
  0.000785,
  -0.00125,
  0,
  50,
  0,
  50,
  0,
  5,
  Temperature,
  Temperature,
  Dimensionless;

Curve:Biquadratic,
  dummy-waste-heat-curve,
  1,
  0,
  0,
  0,
  0,
  0,
  0,
  50,
  0,
  50,
  1,
  1,
  Dimensionless,
  Dimensionless,
  Dimensionless;

Curve:Cubic,
  ConstantCubic,
  1,
  0,
  0,
  0,
  -100,
  100;

Curve:Cubic,
  Fan-EIR-fPLR,
  0.0,
  1.0,
  0.0,
  0.0,
  0,
  1,
  0,
  1;

Curve:Cubic,
  HPACHeatCapFFF,
  0.84,
  0.16,
  0.0,
  0.0,
  0.5,
  1.5;

Curve:Cubic,
  HPACHeatCapFT,
  0.758746,
  0.027626,
  0.000148716,
  0.0000034992,
  -20.0,
  20.0;

Curve:Cubic,
  HPACHeatEIRFT,
  1.19248,
  -0.0300438,
  0.00103745,
  -0.000023328,
  -20.0,
  20.0;

Curve:Quadratic,
  AC2StageCoolingPLFFPLR,
  0.93,
  0.07,
  0.0,
  0.0,
  1.0;

Curve:Quadratic,
  ACCoolingCAPFFF,
  0.718605468,
  0.410099989,
  -0.128705457,
  0,
  1.5,
  0,
  2,
  Dimensionless,
  Dimensionless;

Curve:Quadratic,
  ACCoolingEIRFFF,
  1.32299905,
  -0.477711207,
  0.154712157,
  0,
  1.5,
  0,
  2,
  Dimensionless,
  Dimensionless;

Curve:Quadratic,
  ACCoolingPLFFPLR,
  0.9,
  0.1,
  0.0,
  0.0,
  1.0;

Curve:Quadratic,
  ACHighStageCoolingCAPFFF,
  0.690334551,
  0.464383753,
  -0.154507638,
  0,
  1.5,
  0,
  2,
  Dimensionless,
  Dimensionless;

Curve:Quadratic,
  ACHighStageCoolingEIRFFF,
  1.31565404,
  -0.482467162,
  0.166239001,
  0,
  1.5,
  0,
  2,
  Dimensionless,
  Dimensionless;

Curve:Quadratic,
  ACLowStageCoolingCAPFFF,
  0.65673024,
  0.516470835,
  -0.172887149,
  0,
  1.5,
  0,
  2,
  Dimensionless,
  Dimensionless;

Curve:Quadratic,
  ACLowStageCoolingEIRFFF,
  1.562945114,
  -0.791859997,
  0.230030877,
  0,
  1.5,
  0,
  2,
  Dimensionless,
  Dimensionless;

Curve:Quadratic,
  Cool-PLF-fPLR,
  0.80141423,
  0.23744685,
  -0.0393773,
  0,
  1,
  0.7,
  1;

Curve:Quadratic,
  HP2StageCoolingPLFFPLR,
  0.93,
  0.07,
  0.0,
  0.0,
  1.0;

Curve:Quadratic,
  HP2StageHeatingPLFFPLR,
  0.93,
  0.07,
  0.0,
  0.0,
  1.0;

Curve:Quadratic,
  HPACCOOLEIRFFF,
  1.156,
  -0.1816,
  0.0256,
  0.5,
  1.5;

Curve:Quadratic,
  HPACCOOLPLFFPLR,
  0.85,
  0.15,
  0.0,
  0.0,
  1.0;

Curve:Quadratic,
  HPACCoolCapFFF,
  0.8,
  0.2,
  0.0,
  0.5,
  1.5;

Curve:Quadratic,
  HPACHeatEIRFFF,
  1.3824,
  -0.4336,
  0.0512,
  0.0,
  1.0;

Curve:Quadratic,
  HPCOOLPLFFPLR,
  0.9,
  0.1,
  0.0,
  0.0,
  1.0;

Curve:Quadratic,
  HPCoolingCAPFFF,
  0.718664047,
  0.41797409,
  -0.136638137,
  0,
  1.5,
  0,
  2,
  Dimensionless,
  Dimensionless;

Curve:Quadratic,
  HPCoolingEIRFFF,
  1.143487507,
  -0.13943972,
  -0.004047787,
  0,
  1.5,
  0,
  2,
  Dimensionless,
  Dimensionless;

Curve:Quadratic,
  HPHeatPLFFPLR,
  0.9,
  0.1,
  0.0,
  0.0,
  1.0;

Curve:Quadratic,
  HPHeatingCAPFFF,
  0.694045465,
  0.474207981,
  -0.168253446,
  0,
  1.5,
  0,
  2,
  Dimensionless,
  Dimensionless;

Curve:Quadratic,
  HPHeatingEIRFFF,
  2.185418751,
  -1.942827919,
  0.757409168,
  0,
  1.5,
  0,
  2,
  Dimensionless,
  Dimensionless;

Curve:Quadratic,
  HPHighStageCoolingCAPFFF,
  0.618281092,
  0.569060264,
  -0.187341356,
  0,
  1.5,
  0,
  2,
  Dimensionless,
  Dimensionless;

Curve:Quadratic,
  HPHighStageCoolingEIRFFF,
  1.570774717,
  -0.914152018,
  0.343377302,
  0,
  1.5,
  0,
  2,
  Dimensionless,
  Dimensionless;

Curve:Quadratic,
  HPHighStageHeatingCAPFFF,
  0.76634609,
  0.32840943,
  -0.094701495,
  0,
  1.5,
  0,
  2,
  Dimensionless,
  Dimensionless;

Curve:Quadratic,
  HPHighStageHeatingEIRFFF,
  2.001041353,
  -1.58869128,
  0.587593517,
  0,
  1.5,
  0,
  2,
  Dimensionless,
  Dimensionless;

Curve:Quadratic,
  HPLowStageCoolingCAPFFF,
  0.655239515,
  0.511655216,
  -0.166894731,
  0,
  1.5,
  0,
  2,
  Dimensionless,
  Dimensionless;

Curve:Quadratic,
  HPLowStageCoolingEIRFFF,
  1.639108268,
  -0.998953996,
  0.359845728,
  0,
  1.5,
  0,
  2,
  Dimensionless,
  Dimensionless;

Curve:Quadratic,
  HPLowStageHeatingCAPFFF,
  0.741466907,
  0.378645444,
  -0.119754733,
  0,
  1.5,
  0,
  2,
  Dimensionless,
  Dimensionless;

Curve:Quadratic,
  HPLowStageHeatingEIRFFF,
  2.153618211,
  -1.737190609,
  0.584269478,
  0,
  1.5,
  0,
  2,
  Dimensionless,
  Dimensionless;

DesignSpecification:OutdoorAir,
  SZ_DSOA_living_unit1,
  Flow/Zone,
  0,
  ,
  0.0283168464628752;

Door,
  Door_ldb_unit1,
  DE_Insulated_Exterior_Door_GEG,
  Wall_ldb_1.unit1,
  1,
  0.5,
  0,
  1.74190122145513,
  2.13414634146341;

ElectricEquipment,
  EV_Charger,
  living_unit1,
  EV_Charging_Fraction_Control,
  EquipmentLevel,
  7000,
  ,
  ,
  0,
  0,
  1,
  EV Charging;

Exterior:Lights,
  Exterior-Lights_unit1,
  ExteriorLighting,
  43.2424607481559,
  ,
  Exterior-Lights;

Exterior:Lights,
  Garage-Lights_unit1,
  InteriorLightingHE,
  7.16294617434682,
  ,
  Garage-Lights;

Fan:OnOff,
  OAExhaustFan_unit1,
  always_avail,
  0.6,
  454.045717061016,
  0.0283168464628752,
  1,
  0,
  ERVexhaustnode_unit1,
  exhaust outlet node_unit1,
  ,
  ,
  Ventilation;

Fan:OnOff,
  OASupplyFan_unit1,
  always_avail,
  0.6,
  454.045717061016,
  0.0283168464628752,
  1,
  0,
  OA fan inlet node_unit1,
  OA inlet node_unit1,
  ,
  ,
  Ventilation;

Fan:OnOff,
  Supply Fan_unit1,
  always_avail,
  0.50054,
  400,
  0.5037647772857271,
  0.863,
  1,
  air loop inlet node_unit1,
  cooling coil air inlet node_unit1,
  ,
  ,
  General;

Fan:ZoneExhaust,
  Zone Exhaust Fan_unit1,
  always_avail,
  0.6,
  0.00001,
  0.000001,
  Zone Exhaust Fan Node_unit1,
  zone exhaust fan outlet nodes_unit1,
  Ventilation,
  ,
  Decoupled;

GlobalGeometryRules,
  LowerLeftCorner,
  Counterclockwise,
  Relative;

HeatExchanger:AirToAir:SensibleAndLatent,
  OA_Heat_Recovery_Unit1,
  always_avail,
  0.0283168464628752,
  0.65,
  0,
  0.65,
  0,
  outdoor air node_unit1,
  OA fan inlet node_unit1,
  Zone Exhaust Node_unit1,
  ERVexhaustnode_unit1,
  0,
  No,
  Plate,
  None,
  -16.8333337792644,
  0.083,
  0.0215999989700318,
  No;

InternalMass,
  Internalmass_unit1,
  InteriorFurnishings,
  living_unit1,
  ,
  9.89591078066915;

Lights,
  Living Hardwired Lighting1,
  living_unit1,
  InteriorLightingHE,
  Watts/Area,
  ,
  1.05216214401829,
  ,
  0,
  0.6,
  0.2,
  0;

Lights,
  Living Plug-in Lighting1,
  living_unit1,
  InteriorLightingHE,
  Watts/Area,
  ,
  0.478467682251396,
  ,
  0,
  0.6,
  0.2,
  0;

Material,
  Asphalt_shingle,
  MediumRough,
  0.00633985285170672,
  0.08186,
  1121.2917044623,
  1255.20000949809,
  ,
  0.75;

Material,
  Batt_R13,
  MediumRough,
  0.0889,
  0.03876,
  9.61107175253399,
  836.800006332062,
  0.9,
  0.7,
  0.7;

Material,
  Batt_R19,
  MediumRough,
  0.0254000514892096,
  0.00347522010738099,
  9.61107175253399,
  836.800006332062,
  0.9,
  0.7,
  0.7;

Material,
  Blown_R30,
  MediumRough,
  0.212598430964684,
  0.04119,
  9.61107175253399,
  836.800006332062;

Material,
  Blown_R30_top,
  MediumRough,
  0.117348237880148,
  0.04119,
  9.61107175253399,
  836.800006332062,
  0.9,
  0.7,
  0.7;

Material,
  CN_AAC_Block_200mm,
  MediumRough,
  0.2,
  0.16,
  600,
  1050,
  0.9,
  0.5,
  0.5;

Material,
  CN_CementMortar_20mm,
  Rough,
  0.02,
  0.93,
  1800,
  1050,
  0.9,
  0.6,
  0.6;

Material,
  CN_CeramicTile_10mm,
  Smooth,
  0.01,
  1.05,
  2000,
  840,
  0.9,
  0.6,
  0.6;

Material,
  CN_GypsumBoard_12mm,
  MediumSmooth,
  0.012,
  0.16,
  640,
  1090,
  0.9,
  0.4,
  0.1;

Material,
  CN_InsulatedDoor_45mm,
  Smooth,
  0.045,
  0.0765,
  600,
  1000;

Material,
  CN_InteriorPlaster_20mm,
  Rough,
  0.02,
  0.7,
  1700,
  1050,
  0.9,
  0.5,
  0.5;

Material,
  CN_MineralWool_180mm,
  Rough,
  0.18,
  0.041,
  40,
  840,
  0.9,
  0.5,
  0.5;

Material,
  CN_ReinforcedConcrete_100mm,
  MediumRough,
  0.1,
  1.74,
  2500,
  920,
  0.9,
  0.6,
  0.6;

Material,
  CN_ReinforcedConcrete_120mm,
  MediumRough,
  0.12,
  1.74,
  2500,
  920,
  0.9,
  0.6,
  0.6;

Material,
  CN_RockWool_70mm,
  Rough,
  0.07,
  0.041,
  100,
  840,
  0.9,
  0.5,
  0.5;

Material,
  Carpet_n_pad,
  MediumSmooth,
  0.0254000514892096,
  0.0601314018580031,
  32.03690584178,
  836.800006332062,
  0.9,
  0.7,
  0.7;

Material,
  Concrete_4in,
  Rough,
  0.1014984,
  1.312098,
  2242.8,
  465.2;

Material,
  CopperPipe,
  MediumRough,
  0.0190500386169072,
  401,
  2243.0,
  837.0,
  0.9,
  0.65,
  0.65;

Material,
  DE_AAC_Block_200mm,
  MediumRough,
  0.2,
  0.16,
  600,
  1050,
  0.9,
  0.5,
  0.5;

Material,
  DE_CeramicTile_10mm,
  Smooth,
  0.01,
  1.05,
  2000,
  840,
  0.9,
  0.6,
  0.6;

Material,
  DE_ExteriorRender_20mm,
  Rough,
  0.02,
  0.93,
  1800,
  1050,
  0.9,
  0.6,
  0.6;

Material,
  DE_GypsumBoard_12mm,
  MediumSmooth,
  0.012,
  0.16,
  640,
  1090,
  0.9,
  0.4,
  0.1;

Material,
  DE_InsulatedDoor_45mm,
  Smooth,
  0.045,
  0.0765,
  600,
  1000;

Material,
  DE_InteriorPlaster_20mm,
  Rough,
  0.02,
  0.7,
  1700,
  1050,
  0.9,
  0.5,
  0.5;

Material,
  DE_MineralWoolFacade_120mm,
  Rough,
  0.12,
  0.041,
  100,
  840,
  0.9,
  0.5,
  0.5;

Material,
  DE_MineralWool_Roof_180mm,
  Rough,
  0.18,
  0.041,
  40,
  840,
  0.9,
  0.5,
  0.5;

Material,
  DE_ReinforcedConcrete_100mm,
  MediumRough,
  0.1,
  1.74,
  2500,
  920,
  0.9,
  0.6,
  0.6;

Material,
  DE_ReinforcedConcrete_120mm,
  MediumRough,
  0.12,
  1.74,
  2500,
  920,
  0.9,
  0.6,
  0.6;

Material,
  DE_XPS_120mm,
  MediumRough,
  0.12,
  0.035,
  35,
  1400,
  0.9,
  0.4,
  0.4;

Material,
  Drywall_1/2in,
  MediumSmooth,
  0.0127000257446048,
  0.16009,
  800.922646044499,
  1087.84000823168;

Material,
  F08 Metal surface,
  Smooth,
  0.0008,
  45.28,
  7824,
  500;

Material,
  Gyp_board_1/2in,
  Rough,
  0.01271016,
  0.15862,
  640,
  1129.6,
  0.9,
  0.4,
  0.1;

Material,
  GypsumBoard-5/16in,
  Rough,
  0.00793953,
  0.15862,
  640,
  1129.6,
  0.9,
  0.4,
  0.1;

Material,
  Lumber_2x4,
  Rough,
  0.0890016,
  0.1154577,
  512.64,
  767.58,
  0.9,
  0.7,
  0.7;

Material,
  OSB_1/2in,
  MediumSmooth,
  0.0127000257446048,
  0.1163,
  544.627399310259,
  1213.36000918149,
  0.9,
  0.7,
  0.7;

Material,
  OSB_5/8in,
  MediumSmooth,
  0.015875032180756,
  0.1163,
  544.627399310259,
  1213.36000918149;

Material,
  OSB_7/16in,
  MediumSmooth,
  0.0111125,
  0.1163,
  544.627399310259,
  1213.36000918149;

Material,
  Pipe Insulation,
  VeryRough,
  0.0127032520325203,
  0.03317175,
  91.0,
  836.0,
  0.9,
  0.5,
  0.5;

Material,
  Plywood_3/4in,
  Rough,
  0.01905,
  0.1154577,
  544.68,
  674.54,
  0.9,
  0.7,
  0.7;

Material,
  Slate_shingle,
  MediumSmooth,
  0.0127000257446048,
  1.44219,
  1601.845292089,
  1255.20000949809;

Material,
  Std Wood 6inch,
  MediumSmooth,
  0.15,
  0.12,
  540.0,
  1210,
  0.9,
  0.7,
  0.7;

Material,
  Very High Reflectivity Surface,
  Smooth,
  0.0005,
  237,
  2702,
  903,
  0.9,
  0.05,
  0.05;

Material,
  Wood_shingle,
  MediumSmooth,
  0.0127000257446048,
  0.11388,
  426.090847695673,
  1631.76001234752;

Material,
  bsmtwall_consol_layer,
  Rough,
  0.000254,
  10.84384,
  120.801,
  1036.25775;

Material,
  ceil_consol_layer,
  Rough,
  0.444461299067702,
  0.0617176,
  41.9286,
  776.25126;

Material,
  cement_stucco,
  MediumSmooth,
  0.01905,
  0.721,
  1865.58,
  878.640006648665;

Material,
  crawlwall_consol_layer,
  Rough,
  0.000254,
  10.84384,
  120.801,
  1036.25775;

Material,
  door_const,
  Smooth,
  0.0422695734864227,
  0.07200960000000001,
  512.64,
  767.58;

Material,
  floor_consol_layer,
  Rough,
  0.000254,
  12.989536,
  55.074,
  916.9311;

Material,
  sheathing_consol_layer,
  Rough,
  0.031115,
  0.035329,
  20.1,
  1465.415;

Material,
  soil_12in,
  Rough,
  0.3048,
  1.731,
  1842.3,
  232.6,
  0.9,
  0.7,
  0.7;

Material,
  syn_stucco,
  MediumSmooth,
  0.003048,
  0.0865,
  400,
  878.640006648665;

Material,
  wall_consol_layer,
  Rough,
  0.1397,
  0.057165,
  120.801,
  1036.25775;

Material:AirGap,
  3/4in_Reflective_air_space,
  0.246554;

Material:AirGap,
  3/4in_air_space,
  0.08513;

Material:AirGap,
  Air_4_in_vert,
  0.158499169604493;

Material:NoMass,
  Bldg_paper_felt,
  Smooth,
  0.0105666113069662;

Material:NoMass,
  Manf_wall_airgap,
  Smooth,
  0.12;

Material:NoMass,
  R_high,
  MediumRough,
  177;

NodeList,
  Zone Exhaust Node_list_unit1,
  Zone Exhaust Fan Node_unit1,
  Zone Exhaust Node_unit1;

NodeList,
  Zone Inlet Nodes_unit1,
  Zone Inlet Node_unit1,
  OA Inlet Node_unit1;

OutdoorAir:Node,
  outside air inlet node_unit1,
  0.914355407629293;

OutdoorAir:NodeList,
  outdoor air node_unit1;

Output:Constructions,
  Constructions,
  Materials;

Output:EnergyManagementSystem,
  Verbose,
  Verbose,
  Verbose;

Output:Meter,
  Electricity:Facility,
  Timestep;

Output:Meter,
  InteriorEquipment:Electricity,
  Timestep;

Output:Meter,
  WaterSystems:Electricity,
  Timestep;

Output:Table:Monthly,
  CoilLoads,
  2,
  Heating Coil Heating Rate,
  SumOrAverage,
  Heating Coil Air Heating Rate,
  SumOrAverage,
  Cooling Coil Total Cooling Rate,
  SumOrAverage;

Output:Table:Monthly,
  FanSplit,
  3,
  Air System Cooling Coil Total Cooling Energy,
  HoursNonZero,
  Air System Fan Electric Energy,
  SumOrAverageDuringHoursShown,
  Air System Heating Coil Total Heating Energy,
  HoursNonZero,
  Air System Fan Electric Energy,
  SumOrAverageDuringHoursShown,
  Air System Fan Electric Energy,
  SumOrAverage;

Output:Table:Monthly,
  Heating and Cooling Loads,
  2,
  Zone/Sys Sensible Cooling Energy,
  SumOrAverage,
  Zone/Sys Sensible Heating Energy,
  SumOrAverage;

Output:Table:Monthly,
  InternalGains,
  2,
  Zone People Total Heat Gain,
  SumOrAverage,
  Zone Lights Total Heat Gain,
  SumOrAverage,
  Zone Electric Equipment Total Heat Gain,
  SumOrAverage,
  Zone Gas Equipment Total Heat Gain,
  SumOrAverage,
  Zone Other Equipment Total Heat Gain,
  SumOrAverage,
  Zone Total Internal Total Heat Gain,
  SumOrAverage;

Output:Table:Monthly,
  Lighting Loads,
  2,
  Zone Lights Electric Consumption,
  SumOrAverage,
  Exterior Lights Electric Consumption,
  SumOrAverage;

Output:Table:Monthly,
  Water Heater: Loads,
  2,
  Water Heater Total Demand Rate,
  SumOrAverage,
  Water Heater Total Demand Energy,
  SumOrAverage,
  Water Heater Heating Rate,
  SumOrAverage,
  Water Heater Heating Energy,
  SumOrAverage;

Output:Table:SummaryReports,
  InputVerificationandResultsSummary,
  EquipmentSummary,
  ClimaticDataSummary,
  EnvelopeSummary,
  AllSummary;

Output:Variable,
  *,
  Cooling Coil Sensible Cooling Rate,
  Hourly;

Output:Variable,
  *,
  Cooling Coil Latent Cooling Rate,
  Hourly;

Output:Variable,
  *,
  Cooling Coil Total Cooling Rate,
  Hourly;

Output:Variable,
  *,
  Heating Coil Heating Rate,
  Hourly;

Output:Variable,
  EV_Charger,
  Electric Equipment Electricity Rate,
  Timestep;

Output:Variable,
  EV_Charger,
  Electric Equipment Electricity Energy,
  Timestep;

Output:Variable,
  Water Heater_Tank_unit1,
  Water Heater Electricity Rate,
  Timestep;

Output:Variable,
  Water Heater_Tank_unit1,
  Water Heater Electricity Energy,
  Timestep;

Output:Variable,
  Water Heater_Tank_unit1,
  Water Heater Tank Temperature,
  Timestep;

Output:Variable,
  *,
  Zone Mean Air Temperature,
  Timestep;

Output:VariableDictionary,
  regular;

OutputControl:Table:Style,
  CommaAndHTML,
  None;

People,
  people_unit1,
  living_unit1,
  Occupancy,
  People,
  3,
  ,
  ,
  0,
  Autocalculate,
  activity_sch,
  ,
  No,
  EnclosureAveraged;

Pipe:Adiabatic,
  DHW Demand Inlet Pipe_unit1,
  DHW Demand Inlet Node_unit1,
  DHW Demand Inlet Pipe Outlet Node_unit1;

Pipe:Adiabatic,
  DHW Supply Outlet Pipe_unit1,
  DHW Supply Outlet Pipe Inlet Node_unit1,
  DHW Supply Outlet Node_unit1;

Pipe:Adiabatic,
  Mains Makeup Pipe_unit1,
  Mains Makeup Pipe Inlet Node_unit1,
  Mains Makeup Node_unit1;

PlantEquipmentList,
  DHW Plant Equipment_unit1,
  WaterHeater:Stratified,
  Water Heater_Tank_unit1;

PlantEquipmentOperation:HeatingLoad,
  DHW Control Scheme_unit1,
  0.0,
  1000000000000000.0,
  DHW Plant Equipment_unit1;

PlantEquipmentOperationSchemes,
  DHW Loop Operation_unit1,
  PlantEquipmentOperation:HeatingLoad,
  DHW Control Scheme_unit1,
  EWH_Availability_Control;

PlantLoop,
  DHW Loop_unit1,
  Water,
  ,
  DHW Loop Operation_unit1,
  DHW Supply Outlet Node_unit1,
  100,
  0,
  0.000493808,
  0,
  Autocalculate,
  Mains Inlet Node_unit1,
  DHW Supply Outlet Node_unit1,
  DHW Supply Branches_unit1,
  DHW Supply Connectors_unit1,
  DHW Demand Inlet Node_unit1,
  Mains Makeup Node_unit1,
  DHW Demand Branches_unit1,
  DHW Demand Connectors_unit1,
  Optimal;

Pump:VariableSpeed,
  Mains Pressure_unit1,
  Mains Inlet Node_unit1,
  Mains Pressure Outlet Node_unit1,
  0.000493808,
  1,
  0,
  1,
  0,
  0,
  1,
  0,
  0,
  0,
  Intermittent;

RunPeriod,
  annual,
  1,
  1,
  ,
  12,
  31,
  ,
  Monday,
  Yes,
  Yes,
  No,
  Yes,
  Yes;

Schedule:Compact,
  BA_bath_sch,
  any number,
  Through: 12/31,
  For: AllDays,
  Until: 1:00,
  0.000163090909090909,
  Until: 2:00,
  0.0000815454545454545,
  Until: 3:00,
  0.0000815454545454545,
  Until: 4:00,
  0.0000815454545454545,
  Until: 5:00,
  0.000163090909090909,
  Until: 6:00,
  0.000387340909090909,
  Until: 7:00,
  0.000937772727272727,
  Until: 8:00,
  0.00118240909090909,
  Until: 9:00,
  0.0013455,
  Until: 10:00,
  0.00118240909090909,
  Until: 11:00,
  0.000937772727272727,
  Until: 12:00,
  0.000713522727272727,
  Until: 13:00,
  0.000631977272727273,
  Until: 14:00,
  0.000468886363636364,
  Until: 15:00,
  0.000468886363636364,
  Until: 16:00,
  0.000468886363636364,
  Until: 17:00,
  0.000795068181818182,
  Until: 18:00,
  0.000937772727272727,
  Until: 19:00,
  0.00156975,
  Until: 20:00,
  0.00203863636363636,
  Until: 21:00,
  0.00203863636363636,
  Until: 22:00,
  0.00156975,
  Until: 23:00,
  0.0013455,
  Until: 24:00,
  0.000795068181818182;

Schedule:Compact,
  BA_shower_sch,
  any number,
  Through: 12/31,
  For: AllDays,
  Until: 1:00,
  0.00174682444444444,
  Until: 2:00,
  0.000794011111111111,
  Until: 3:00,
  0.000476406666666667,
  Until: 4:00,
  0.000794011111111111,
  Until: 5:00,
  0.00222323111111111,
  Until: 6:00,
  0.00825771555555556,
  Until: 7:00,
  0.0187386622222222,
  Until: 8:00,
  0.01857986,
  Until: 9:00,
  0.0150862111111111,
  Until: 10:00,
  0.0117513644444444,
  Until: 11:00,
  0.00952813333333333,
  Until: 12:00,
  0.00746370444444444,
  Until: 13:00,
  0.00539927555555556,
  Until: 14:00,
  0.00460526444444444,
  Until: 15:00,
  0.00412885777777778,
  Until: 16:00,
  0.00397005555555556,
  Until: 17:00,
  0.00476406666666667,
  Until: 18:00,
  0.00619328666666667,
  Until: 19:00,
  0.00666969333333333,
  Until: 20:00,
  0.00666969333333333,
  Until: 21:00,
  0.00666969333333333,
  Until: 22:00,
  0.00651089111111111,
  Until: 23:00,
  0.00460526444444444,
  Until: 24:00,
  0.00333484666666667;

Schedule:Compact,
  BA_sink_sch,
  any number,
  Through: 12/31,
  For: AllDays,
  Until: 1:00,
  0.00387388596491228,
  Until: 2:00,
  0.00193694298245614,
  Until: 3:00,
  0.00138353070175439,
  Until: 4:00,
  0.00138353070175439,
  Until: 5:00,
  0.00193694298245614,
  Until: 6:00,
  0.00498071052631579,
  Until: 7:00,
  0.0116216578947368,
  Until: 8:00,
  0.0171557807017544,
  Until: 9:00,
  0.0182626052631579,
  Until: 10:00,
  0.0171557807017544,
  Until: 11:00,
  0.0149421315789474,
  Until: 12:00,
  0.0138353070175439,
  Until: 13:00,
  0.013558600877193,
  Until: 14:00,
  0.0124517763157895,
  Until: 15:00,
  0.0118983640350877,
  Until: 16:00,
  0.011344951754386,
  Until: 17:00,
  0.0132818947368421,
  Until: 18:00,
  0.017985899122807,
  Until: 19:00,
  0.0207529605263158,
  Until: 20:00,
  0.0190927236842105,
  Until: 21:00,
  0.01577225,
  Until: 22:00,
  0.0132818947368421,
  Until: 23:00,
  0.0110682456140351,
  Until: 24:00,
  0.00747106578947368;

Schedule:Compact,
  Supply-Air-Temp-Sch,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  12.0;

Schedule:Compact,
  activity_sch,
  any number,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  117.28;

Schedule:Compact,
  always_avail,
  On/Off,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  1.0;

Schedule:Compact,
  always_off,
  On/Off,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  0.0;

Schedule:Compact,
  cooling_sch,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  23.888888888889;

Schedule:Compact,
  cooling_sch_HRef,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  25.55;

Schedule:Compact,
  dhw_setpt,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until 24:00,
  48.0;

Schedule:Compact,
  dhw_setpt_hpwh,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until 24:00,
  44.0;

Schedule:Compact,
  fan_cycle,
  any number,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  0.0;

Schedule:Compact,
  heating_sch,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  22.2222222222223;

Schedule:Compact,
  heating_sch_HRef,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  20.0;

Schedule:Compact,
  inf_sch,
  any number,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  1.0;

Schedule:Compact,
  shading_2009iecc,
  any number,
  Through: 5/30,
  For: AllDays,
  Until 24:00,
  0.85,
  Through: 8/31,
  For: AllDays,
  Until 24:00,
  0.7,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  0.85;

Schedule:Compact,
  shading_2012iecc,
  fraction,
  Through: 12/31,
  For: AllDays,
  Until 24:00,
  0.0;

Schedule:Compact,
  zone_control_type,
  control_type,
  Through: 12/31,
  For: AllDays,
  Until 24:00,
  4.0;

Schedule:Constant,
  BathLatSchedule,
  Fraction,
  0;

Schedule:Constant,
  BathSensSchedule,
  Fraction,
  1;

Schedule:Constant,
  Compressor Setpoint,
  Temperature,
  50;

Schedule:Constant,
  DHWSupplySetpoint,
  Temperature,
  48.8888888888889;

Schedule:Constant,
  DOAShightemp,
  Temperature,
  200;

Schedule:Constant,
  DOASlowtemp,
  Temperature,
  -60;

Schedule:Constant,
  EV_Charging_Fraction_Control,
  Fraction,
  0;

Schedule:Constant,
  EWH_Availability_Control,
  On/Off,
  1;

Schedule:Constant,
  EWH_Setpoint_Control,
  Temperature,
  50;

Schedule:Constant,
  SSBWaterTempSchedule,
  Temperature,
  40.5555555555556;

Schedule:Constant,
  ShowerLatSchedule,
  Fraction,
  0.48719723183391;

Schedule:Constant,
  ShowerSensSchedule,
  Fraction,
  0.51280276816609;

Schedule:Constant,
  SinkLatSchedule,
  Fraction,
  0.312222222222222;

Schedule:Constant,
  SinkSensSchedule,
  Fraction,
  0.687777777777778;

Schedule:Constant,
  WaterHeaterSP1Schedule,
  Temperature,
  48.8888888888889;

Schedule:Constant,
  WaterHeaterSP2Schedule,
  Temperature,
  40.5555555555556;

Schedule:Constant,
  boiler_setpt,
  Temperature,
  80;

Schedule:Day:Hourly,
  BathsVacation,
  Fraction,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0;

Schedule:Day:Hourly,
  BathsWeekday,
  Fraction,
  0.0492758944582015,
  0.0246379472291013,
  0.0246379472291013,
  0.0246379472291013,
  0.0492758944582015,
  0.123189736145504,
  0.295719195628041,
  0.369633037315344,
  0.418908931773546,
  0.369633037315344,
  0.295719195628041,
  0.221741525061908,
  0.197103577832807,
  0.147827683374605,
  0.147827683374605,
  0.147827683374605,
  0.24644330116984,
  0.295719195628041,
  0.492886602339681,
  0.640714285714285,
  0.640714285714285,
  0.492886602339681,
  0.418908931773546,
  0.24644330116984;

Schedule:Day:Hourly,
  BathsWeekend,
  Fraction,
  0.0689862522414824,
  0.0344931261207412,
  0.0344931261207412,
  0.0344931261207412,
  0.0689862522414824,
  0.172465630603706,
  0.414006873879259,
  0.517486252241482,
  0.586472504482965,
  0.517486252241482,
  0.414006873879259,
  0.310438135086671,
  0.27594500896593,
  0.206958756724447,
  0.206958756724447,
  0.206958756724447,
  0.345020621637776,
  0.414006873879259,
  0.690041243275553,
  0.897,
  0.897,
  0.690041243275553,
  0.586472504482965,
  0.345020621637776;

Schedule:Day:Hourly,
  ClothesDryerVacation,
  Fraction,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0;

Schedule:Day:Hourly,
  ClothesDryerWeekday,
  Fraction,
  0.0996818663838815,
  0.0598091198303289,
  0.0398727465535526,
  0.0199363732767763,
  0.0398727465535526,
  0.0598091198303289,
  0.15949098621421,
  0.31898197242842,
  0.486427370202556,
  0.685791102970318,
  0.785472969354199,
  0.817391304347826,
  0.745600222800647,
  0.677836691410393,
  0.610073160020138,
  0.578154825026511,
  0.558218451749735,
  0.546236490032885,
  0.518345705196183,
  0.510391293636256,
  0.526300116756109,
  0.546236490032885,
  0.438600212089077,
  0.239236479321316;

Schedule:Day:Hourly,
  ClothesDryerWeekend,
  Fraction,
  0.121951219512195,
  0.0731707317073171,
  0.0487804878048781,
  0.024390243902439,
  0.0487804878048781,
  0.0731707317073171,
  0.195121951219512,
  0.390243902439024,
  0.59509731460951,
  0.8389997536339,
  0.960950973146095,
  1,
  0.912170485341217,
  0.829268292682927,
  0.746366100024637,
  0.707317073170732,
  0.682926829268293,
  0.668268046316827,
  0.634146341463415,
  0.624414880512441,
  0.643877802414388,
  0.668268046316827,
  0.536585365853659,
  0.292682926829268;

Schedule:Day:Hourly,
  ClothesWasherVacation,
  Fraction,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0;

Schedule:Day:Hourly,
  ClothesWasherWeekday,
  Fraction,
  0.0796474528960224,
  0.0637009071877185,
  0.0318078157711097,
  0.0318078157711097,
  0.0637009071877185,
  0.0955939986043261,
  0.191187997208654,
  0.414354361479414,
  0.62157418004187,
  0.7332,
  0.717253454291697,
  0.637520725750175,
  0.573734542916957,
  0.510033635729239,
  0.446247452896022,
  0.414354361479414,
  0.430300907187718,
  0.414354361479414,
  0.414354361479414,
  0.414354361479414,
  0.414354361479414,
  0.398407815771109,
  0.270920725750174,
  0.143433635729239;

Schedule:Day:Hourly,
  ClothesWasherWeekend,
  Fraction,
  0.0974410327983253,
  0.0779319609211445,
  0.038913817166783,
  0.038913817166783,
  0.0779319609211445,
  0.116950104675506,
  0.233900209351012,
  0.506922889043964,
  0.760436496859734,
  0.897,
  0.877490928122819,
  0.779945568736915,
  0.701909281228193,
  0.623977320307048,
  0.545941032798325,
  0.506922889043964,
  0.526431960921144,
  0.506922889043964,
  0.506922889043964,
  0.506922889043964,
  0.506922889043964,
  0.487413817166783,
  0.331445568736915,
  0.175477320307048;

Schedule:Day:Hourly,
  CookingRangeDay,
  Fraction,
  0.04715848452508,
  0.04715848452508,
  0.0235458911419424,
  0.0235458911419424,
  0.04715848452508,
  0.0707043756670224,
  0.165088046958378,
  0.283017609391676,
  0.306563500533618,
  0.320771077908218,
  0.283017609391676,
  0.330176093916756,
  0.377334578441836,
  0.306563500533618,
  0.292422625400213,
  0.377334578441836,
  0.613193703308431,
  1,
  0.778348452508004,
  0.400947171824973,
  0.235859124866596,
  0.165088046958378,
  0.103721985058698,
  0.0707043756670224;

Schedule:Day:Hourly,
  DHWDistDay,
  Fraction,
  0.142553149370226,
  0.0764866759550322,
  0.0516611840277747,
  0.0584039294664903,
  0.121469841058603,
  0.366180268451559,
  0.833258955739606,
  0.999999987228391,
  0.995483090581232,
  0.916474762598139,
  0.800898393293271,
  0.682564390940485,
  0.590066600109555,
  0.522371887032053,
  0.466005974303267,
  0.46573704253214,
  0.527514234916123,
  0.637905701335668,
  0.727588642310272,
  0.732551127624518,
  0.681468471942116,
  0.610804704600985,
  0.464292318119835,
  0.299867724445383;

Schedule:Day:Hourly,
  DishwasherVacation,
  Fraction,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0;

Schedule:Day:Hourly,
  DishwasherWeekday,
  Fraction,
  0.115858456545258,
  0.0514758745041469,
  0.0385691669671833,
  0.0257379372520738,
  0.0257379372520738,
  0.0772138117562207,
  0.154503101334295,
  0.23179239091237,
  0.437922322394519,
  0.489398196898665,
  0.425015614857555,
  0.360633032816445,
  0.309081680490443,
  0.347726325279481,
  0.28334374323837,
  0.270437035701407,
  0.28334374323837,
  0.373464262531554,
  0.656883483591778,
  0.837199999999997,
  0.682621420843852,
  0.502304904435629,
  0.334819617742518,
  0.23179239091237;

Schedule:Day:Hourly,
  DishwasherWeekend,
  Fraction,
  0.124134060584205,
  0.0551527226830148,
  0.0413241074648395,
  0.0275763613415074,
  0.0275763613415074,
  0.0827290840245222,
  0.165539037143888,
  0.248348990263252,
  0.469202488279841,
  0.524355210962856,
  0.455373873061666,
  0.386392535160476,
  0.331158943382618,
  0.3725639199423,
  0.303582582041111,
  0.289753966822935,
  0.303582582041111,
  0.400140281283808,
  0.703803732419762,
  0.897,
  0.731380093761269,
  0.538183826181031,
  0.358735304724125,
  0.248348990263252;

Schedule:Day:Hourly,
  ExteriorLightingDay,
  Fraction,
  1,
  1,
  1,
  1,
  1,
  1,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  1,
  1,
  1,
  1,
  1,
  1;

Schedule:Day:Hourly,
  LightingDay,
  Fraction,
  0.0625,
  0.0625,
  0.0625,
  0.0625,
  0.1875,
  0.390625,
  0.4375,
  0.390625,
  0.171875,
  0.1171875,
  0.1171875,
  0.1171875,
  0.1171875,
  0.1171875,
  0.1171875,
  0.203125,
  0.4375,
  0.609375,
  0.8203125,
  0.984375,
  1,
  0.6875,
  0.3828125,
  0.15625;

Schedule:Day:Hourly,
  LightingDay_EELighting,
  Fraction,
  0.06875,
  0.06875,
  0.06875,
  0.06875,
  0.20625,
  0.4296875,
  0.48125,
  0.4296875,
  0.1890625,
  0.12890625,
  0.12890625,
  0.12890625,
  0.12890625,
  0.12890625,
  0.12890625,
  0.2234375,
  0.48125,
  0.6703125,
  0.90234375,
  1,
  1,
  0.75625,
  0.42109375,
  0.171875;

Schedule:Day:Hourly,
  LightingDay_EELighting_Garage_OccSensors,
  Fraction,
  0.048125,
  0.048125,
  0.048125,
  0.048125,
  0.144375,
  0.30078125,
  0.336875,
  0.30078125,
  0.13234375,
  0.090234375,
  0.090234375,
  0.090234375,
  0.090234375,
  0.090234375,
  0.090234375,
  0.15640625,
  0.336875,
  0.46921875,
  0.631640625,
  0.7,
  0.7,
  0.529375,
  0.294765625,
  0.1203125;

Schedule:Day:Hourly,
  LightingDay_EELighting_OccSensors,
  Fraction,
  0.065170403,
  0.065170403,
  0.065170403,
  0.065170403,
  0.195511208,
  0.407315016,
  0.456192818,
  0.407315016,
  0.179218607,
  0.122194505,
  0.122194505,
  0.122194505,
  0.122194505,
  0.122194505,
  0.122194505,
  0.211803808,
  0.456192818,
  0.635411425,
  0.855361533,
  0.947933128,
  0.947933128,
  0.716874428,
  0.399168715,
  0.162926006;

Schedule:Day:Hourly,
  MiscPlugLoadDay,
  Fraction,
  0.607490272373541,
  0.559338521400778,
  0.552853437094682,
  0.545071335927367,
  0.524481193255512,
  0.585278858625162,
  0.676232166018158,
  0.718547341115435,
  0.607490272373541,
  0.517023346303502,
  0.529182879377432,
  0.529345006485084,
  0.520428015564202,
  0.538424124513619,
  0.568741893644617,
  0.600356679636835,
  0.71011673151751,
  0.862678339818418,
  0.936608300907912,
  0.966763942931258,
  1,
  0.976653696498055,
  0.845168612191959,
  0.73443579766537;

Schedule:Day:Hourly,
  OccupancyDay,
  Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.8831,
  0.40861,
  0.24189,
  0.24189,
  0.24189,
  0.24189,
  0.24189,
  0.24189,
  0.24189,
  0.29498,
  0.5531,
  0.89693,
  0.89693,
  0.89693,
  1.0,
  1.0,
  1.0;

Schedule:Day:Hourly,
  RefrigeratorDay,
  Fraction,
  0.8,
  0.782696177062374,
  0.765593561368209,
  0.742857142857143,
  0.731388329979879,
  0.731388329979879,
  0.759959758551308,
  0.8,
  0.817102615694165,
  0.828571428571429,
  0.8,
  0.8,
  0.839839034205231,
  0.839839034205231,
  0.828571428571429,
  0.839839034205231,
  0.885714285714286,
  0.971428571428572,
  1,
  0.971428571428572,
  0.942857142857143,
  0.925553319919517,
  0.885714285714286,
  0.828571428571429;

Schedule:Day:Hourly,
  ShowersVacation,
  Fraction,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0;

Schedule:Day:Hourly,
  ShowersWeekday,
  Fraction,
  0.076044361285933,
  0.0345332539547544,
  0.0242088790610646,
  0.0345332539547544,
  0.0968355162442594,
  0.366693315189659,
  0.837199999999997,
  0.830293349209049,
  0.674644497363497,
  0.529320020411635,
  0.425506650790951,
  0.335577785337642,
  0.242159993196122,
  0.207555536655894,
  0.179857730906617,
  0.186764381697567,
  0.214462187446844,
  0.27676444973635,
  0.300973328797414,
  0.300973328797414,
  0.297484402109202,
  0.290577751318252,
  0.207555536655894,
  0.148742201054601;

Schedule:Day:Hourly,
  ShowersWeekend,
  Fraction,
  0.0814761013777853,
  0.0369999149515223,
  0.0259380847082837,
  0.0369999149515223,
  0.103752338833135,
  0.392885694846062,
  0.897,
  0.889600017009696,
  0.722833390032318,
  0.56712859329818,
  0.455899982990304,
  0.359547627147474,
  0.259457135567274,
  0.222380932131315,
  0.19270471168566,
  0.200104694675966,
  0.229780915121619,
  0.296533339003232,
  0.322471423711515,
  0.322471423711515,
  0.318733287974145,
  0.311333304983841,
  0.222380932131315,
  0.159366643987073;

Schedule:Day:Hourly,
  SinksVacation,
  Fraction,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0;

Schedule:Day:Hourly,
  SinksWeekday,
  Fraction,
  0.160052687884461,
  0.0767484287242575,
  0.0575330636533838,
  0.0575330636533838,
  0.0767484287242575,
  0.204926216902916,
  0.480271095212623,
  0.704412677186414,
  0.742843407328163,
  0.697969878309708,
  0.614778650708746,
  0.563462322813587,
  0.550689756619418,
  0.512259026477668,
  0.467385497459214,
  0.486600862530089,
  0.544246957742712,
  0.736400608451458,
  0.84525,
  0.781274137469912,
  0.640323783097085,
  0.544246957742712,
  0.44828316394758,
  0.307332809574753;

Schedule:Day:Hourly,
  SinksWeekend,
  Fraction,
  0.169851832040653,
  0.0814473121155389,
  0.0610554961219577,
  0.0610554961219577,
  0.0814473121155389,
  0.217472719978604,
  0.509675447980744,
  0.747539983952929,
  0.788323615940091,
  0.74070272800214,
  0.652418159935812,
  0.597960016047071,
  0.58440545600428,
  0.543621824017117,
  0.496000936079166,
  0.516392752072746,
  0.57756820005349,
  0.781486359989302,
  0.897,
  0.829107247927254,
  0.679527280021396,
  0.57756820005349,
  0.47572907194437,
  0.326149104038513;

Schedule:Day:Hourly,
  SummerLoadDay,
  Fraction,
  1,
  1,
  1,
  1,
  1,
  1,
  1,
  1,
  1,
  1,
  1,
  1,
  1,
  1,
  1,
  1,
  1,
  1,
  1,
  1,
  1,
  1,
  1,
  1;

Schedule:Day:Hourly,
  WinterLoadDay,
  Fraction,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0;

Schedule:Day:Hourly,
  dhw_profile_day,
  fraction,
  0.006,
  0.003,
  0.001,
  0.001,
  0.003,
  0.021,
  0.075,
  0.079,
  0.076,
  0.067,
  0.061,
  0.05,
  0.042,
  0.038,
  0.033,
  0.038,
  0.043,
  0.058,
  0.068,
  0.065,
  0.06,
  0.047,
  0.041,
  0.024;

Schedule:Week:Compact,
  BathsWeek,
  For: Weekdays,
  BathsWeekday,
  For: CustomDay1,
  BathsVacation,
  For: AllOtherDays,
  BathsWeekend;

Schedule:Week:Compact,
  ClothesDryerWeek,
  For: Weekdays,
  ClothesDryerWeekday,
  For: CustomDay1,
  ClothesDryerVacation,
  For: AllOtherDays,
  ClothesDryerWeekend;

Schedule:Week:Compact,
  ClothesWasherWeek,
  For: Weekdays,
  ClothesWasherWeekday,
  For: CustomDay1,
  ClothesWasherVacation,
  For: AllOtherDays,
  ClothesWasherWeekend;

Schedule:Week:Compact,
  CookingRangeWeek,
  For: AllDays,
  CookingRangeDay;

Schedule:Week:Compact,
  DHWDistWeek,
  For: AllDays,
  DHWDistDay;

Schedule:Week:Compact,
  DishwasherWeek,
  For: Weekdays,
  DishwasherWeekday,
  For: CustomDay1,
  DishwasherVacation,
  For: AllOtherDays,
  DishwasherWeekend;

Schedule:Week:Compact,
  ExteriorLightingProfileWeek,
  For: AllDays,
  ExteriorLightingDay;

Schedule:Week:Compact,
  LightingProfileWeek,
  For: AllDays,
  LightingDay;

Schedule:Week:Compact,
  LightingProfileWeek_EELighting,
  For: AllDays,
  LightingDay_EELighting;

Schedule:Week:Compact,
  LightingProfileWeek_EELighting_garage_controls,
  For: AllDays,
  LightingDay_EELighting_Garage_OccSensors;

Schedule:Week:Compact,
  LightingProfileWeek_EELighting_interior_controls,
  For: AllDays,
  LightingDay_EELighting_OccSensors;

Schedule:Week:Compact,
  MiscPlugLoadWeek,
  For: AllDays,
  MiscPlugLoadDay;

Schedule:Week:Compact,
  OccupancyWeek,
  AllDays,
  OccupancyDay;

Schedule:Week:Compact,
  RefrigeratorWeek,
  For: AllDays,
  RefrigeratorDay;

Schedule:Week:Compact,
  ShowersWeek,
  For: Weekdays,
  ShowersWeekday,
  For: CustomDay1,
  ShowersVacation,
  For: AllOtherDays,
  ShowersWeekend;

Schedule:Week:Compact,
  SinksWeek,
  For: Weekdays,
  SinksWeekday,
  For: CustomDay1,
  SinksVacation,
  For: AllOtherDays,
  SinksWeekend;

Schedule:Week:Compact,
  dhw_profile_week,
  AllDays,
  dhw_profile_day;

Schedule:Year,
  Baths,
  Fraction,
  BathsWeek,
  1.0,
  1.0,
  12.0,
  31.0;

Schedule:Year,
  ClothesDryer,
  Fraction,
  ClothesDryerWeek,
  1.0,
  1.0,
  12.0,
  31.0;

Schedule:Year,
  ClothesWasher,
  Fraction,
  ClothesWasherWeek,
  1.0,
  1.0,
  12.0,
  31.0;

Schedule:Year,
  CookingRange,
  Fraction,
  CookingRangeWeek,
  1.0,
  1.0,
  12.0,
  31.0;

Schedule:Year,
  DHWDist,
  Fraction,
  DHWDistWeek,
  1.0,
  1.0,
  12.0,
  31.0;

Schedule:Year,
  Dishwasher,
  Fraction,
  DishwasherWeek,
  1.0,
  1.0,
  12.0,
  31.0;

Schedule:Year,
  ExteriorLighting,
  Fraction,
  ExteriorLightingProfileWeek,
  1.0,
  1.0,
  12.0,
  31.0;

Schedule:Year,
  InteriorLighting,
  Fraction,
  LightingProfileWeek,
  1.0,
  1.0,
  12.0,
  31.0;

Schedule:Year,
  InteriorLightingHE,
  Fraction,
  LightingProfileWeek_EELighting,
  1.0,
  1.0,
  12.0,
  31.0;

Schedule:Year,
  InteriorLightingHE_OS,
  Fraction,
  LightingProfileWeek_EELighting_interior_controls,
  1.0,
  1.0,
  12.0,
  31.0;

Schedule:Year,
  InteriorLightingHE_VS,
  Fraction,
  LightingProfileWeek_EELighting_garage_controls,
  1.0,
  1.0,
  12.0,
  31.0;

Schedule:Year,
  MiscPlugLoad,
  Fraction,
  MiscPlugLoadWeek,
  1.0,
  1.0,
  12.0,
  31.0;

Schedule:Year,
  Occupancy,
  Fraction,
  OccupancyWeek,
  1.0,
  1.0,
  12.0,
  31.0;

Schedule:Year,
  Refrigerator,
  Fraction,
  RefrigeratorWeek,
  1.0,
  1.0,
  12.0,
  31.0;

Schedule:Year,
  Showers,
  Fraction,
  ShowersWeek,
  1.0,
  1.0,
  12.0,
  31.0;

Schedule:Year,
  Sinks,
  Fraction,
  SinksWeek,
  1.0,
  1.0,
  12.0,
  31.0;

Schedule:Year,
  dhw_sch,
  fraction,
  dhw_profile_week,
  1.0,
  1.0,
  12.0,
  31.0;

ScheduleTypeLimits,
  On/Off,
  0,
  1,
  Discrete;

ScheduleTypeLimits,
  Temperature,
  -60,
  200,
  Continuous;

ScheduleTypeLimits,
  any number;

ScheduleTypeLimits,
  control_type,
  0,
  4,
  Discrete;

ScheduleTypeLimits,
  fraction,
  0,
  1,
  Continuous;

SetpointManager:Scheduled,
  DHW Loop Setpoint Manager_unit1,
  Temperature,
  EWH_Setpoint_Control,
  DHW Supply Outlet Node_unit1;

Shading:Overhang,
  Overhang_sdr_1.unit1,
  Window_sdr_1.unit1,
  0,
  90,
  0,
  0,
  0.0152439024390244;

Shading:Overhang,
  Overhang_sdr_2.unit1,
  Window_sdr_2.unit1,
  0,
  90,
  0,
  0,
  0.0152439024390244;

SimulationControl,
  Yes,
  Yes,
  No,
  Yes,
  Yes;

Site:GroundTemperature:BuildingSurface,
  4.44,
  4.82,
  6.58,
  8.53,
  12.76,
  15.47,
  16.82,
  16.52,
  14.58,
  11.65,
  8.36,
  5.77;

Site:Location,
  Berlin-Tempelhof AP DEU TMYx 103840,
  52.4675,
  13.4022,
  1.0,
  49.0;

Site:WaterMainsTemperature,
  Correlation,
  ,
  10.7,
  18.8;

Sizing:Plant,
  DHW Loop_unit1,
  Heating,
  48.8888888888889,
  5.55555555555556;

Sizing:System,
  Central System_unit1,
  Sensible,
  0.0283168464628752,
  1,
  7,
  0.008,
  11,
  0.008,
  12,
  50,
  NonCoincident,
  No,
  No,
  0.008,
  0.008,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  ,
  ,
  1.0,
  CoolingDesignCapacity,
  7000.0,
  ,
  ,
  HeatingDesignCapacity,
  6077.808,
  ,
  ,
  OnOff;

Sizing:Zone,
  living_unit1,
  SupplyAirTemperature,
  12,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  SZ_DSOA_living_unit1,
  ,
  ,
  DesignDay,
  ,
  0.000762,
  ,
  ,
  DesignDay,
  ,
  0.002032,
  0.1415762,
  0.3;

SizingPeriod:DesignDay,
  Berlin-Tempelhof Ann Clg 0.4% Condns DB=>MWB,
  7,
  21,
  SummerDesignDay,
  31.4,
  13.2,
  DefaultMultipliers,
  ,
  WetBulb,
  19.3,
  ,
  ,
  ,
  ,
  100738,
  3.6,
  130,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  ,
  ,
  1.0;

SizingPeriod:DesignDay,
  Berlin-Tempelhof Ann Htg 99.6% Condns DB,
  1,
  21,
  WinterDesignDay,
  -9.5,
  0.0,
  DefaultMultipliers,
  ,
  WetBulb,
  -9.5,
  ,
  ,
  ,
  ,
  100738,
  3.3,
  80,
  No,
  No,
  No,
  ASHRAEClearSky,
  ,
  ,
  ,
  ,
  0.0;

SurfaceConvectionAlgorithm:Inside,
  TARP;

ThermostatSetpoint:DualSetpoint,
  thermostat_living Dual SP Control,
  heating_sch,
  cooling_sch;

Timestep,
  6;

Version,
  25.1;

WaterHeater:Sizing,
  Water Heater_Tank_unit1,
  ResidentialHUD-FHAMinimum,
  ,
  ,
  ,
  3,
  3;

WaterHeater:Stratified,
  Water Heater_Tank_unit1,
  Water Heater,
  0.12,
  1.05,
  VerticalCylinder,
  ,
  65,
  MasterSlave,
  EWH_Setpoint_Control,
  4,
  3000,
  0.75,
  EWH_Setpoint_Control,
  4,
  0,
  0.25,
  Electricity,
  1,
  0,
  Electricity,
  0,
  1,
  0,
  Electricity,
  0,
  1,
  Zone,
  ,
  living_unit1,
  ,
  1.2,
  1,
  ,
  1,
  ,
  ,
  ,
  Water Heater use inlet node_unit1,
  Water Heater use outlet node_unit1,
  1,
  0,
  Autocalculate,
  ,
  ,
  1,
  0.7,
  0,
  Fixed,
  0.000493808,
  0,
  1.5,
  1;

WaterUse:Connections,
  DHW Baths_unit1,
  Water Bath Inlet Node_unit1,
  Water Bath Outlet Node_unit1,
  ,
  ,
  ,
  ,
  None,
  ,
  ,
  Baths_unit1;

WaterUse:Connections,
  DHW Showers_unit1,
  Water Shower Inlet Node_unit1,
  Water Shower Outlet Node_unit1,
  ,
  ,
  ,
  ,
  None,
  ,
  ,
  Showers_unit1;

WaterUse:Connections,
  DHW Sinks_unit1,
  Water Sink Inlet Node_unit1,
  Water Sink Outlet Node_unit1,
  ,
  ,
  ,
  ,
  None,
  ,
  ,
  Sinks_unit1;

WaterUse:Equipment,
  Baths_unit1,
  Domestic Hot Water,
  0.00027764,
  BA_bath_sch,
  SSBWaterTempSchedule;

WaterUse:Equipment,
  Showers_unit1,
  Domestic Hot Water,
  0.000141975,
  BA_shower_sch,
  SSBWaterTempSchedule;

WaterUse:Equipment,
  Sinks_unit1,
  Domestic Hot Water,
  0.000071934,
  BA_sink_sch,
  SSBWaterTempSchedule;

Window,
  Window_ldb_1.unit1,
  DE_LowE_Window_GEG,
  Wall_ldb_1.unit1,
  ,
  1,
  2.74190122145512,
  0.914634146341463,
  2.70719591738945,
  1.52439024390244;

Window,
  Window_ldb_2.unit1,
  DE_LowE_Window_GEG,
  Wall_ldb_2.unit1,
  ,
  1,
  2.74190122145512,
  0.914634146341463,
  2.70719591738945,
  1.52439024390244;

Window,
  Window_ldf_1.unit1,
  DE_LowE_Window_GEG,
  Wall_ldf_1.unit1,
  ,
  1,
  1,
  0.914634146341463,
  2.70719591738945,
  1.52439024390244;

Window,
  Window_ldf_2.unit1,
  DE_LowE_Window_GEG,
  Wall_ldf_2.unit1,
  ,
  1,
  1,
  0.914634146341463,
  2.70719591738945,
  1.52439024390244;

Window,
  Window_sdl_1.unit1,
  DE_LowE_Window_GEG,
  Wall_sdl_1.unit1,
  ,
  1,
  1,
  0.914634146341463,
  2.70719591738945,
  1.52439024390244;

Window,
  Window_sdl_2.unit1,
  DE_LowE_Window_GEG,
  Wall_sdl_2.unit1,
  ,
  1,
  1,
  0.914634146341463,
  2.70719591738945,
  1.52439024390244;

Window,
  Window_sdr_1.unit1,
  DE_LowE_Window_GEG,
  Wall_sdr_1.unit1,
  ,
  1,
  1,
  0.914634146341463,
  2.70719591738945,
  1.52439024390244;

Window,
  Window_sdr_2.unit1,
  DE_LowE_Window_GEG,
  Wall_sdr_2.unit1,
  ,
  1,
  1,
  0.914634146341463,
  2.70719591738945,
  1.52439024390244;

WindowMaterial:Blind,
  int_blind,
  Horizontal,
  0.025,
  0.01875,
  0.001,
  45.0,
  221,
  0.0,
  0.5,
  0.5,
  0.0,
  0.5,
  0.5,
  0.0,
  0.5,
  0.5,
  0.0,
  0.5,
  0.5,
  0.0,
  0.9,
  0.9,
  0.05,
  0.5,
  0.5,
  0.5,
  0.5;

WindowMaterial:Glazing,
  Clear Acrylic Plastic,
  SpectralAverage,
  ,
  0.003,
  0.92,
  0.05,
  0.05,
  0.92,
  0.05,
  0.05,
  0.0,
  0.9,
  0.9,
  0.9;

WindowMaterial:Glazing,
  Diffusing Acrylic Plastic,
  SpectralAverage,
  ,
  0.0022,
  0.9,
  0.08,
  0.08,
  0.9,
  0.08,
  0.08,
  0.0,
  0.9,
  0.9,
  0.9;

WindowMaterial:SimpleGlazingSystem,
  CN_LowE_Insulated_Glass_Cold,
  1.6,
  0.42,
  0.6;

WindowMaterial:SimpleGlazingSystem,
  DE_LowE_Double_Glass_GEG,
  1.3,
  0.5,
  0.65;

WindowMaterial:SimpleGlazingSystem,
  Glass,
  1.70358,
  0.3344,
  0.88;

WindowShadingControl,
  Shades-living_unit1,
  living_unit1,
  1,
  InteriorBlind,
  DE_LowE_Window_Blinds_GEG,
  OnIfScheduleAllows,
  shading_2012iecc,
  ,
  Yes,
  No,
  ,
  ,
  ,
  ,
  ,
  Sequential,
  Window_ldf_1.unit1,
  Window_ldb_1.unit1,
  Window_sdr_1.unit1,
  Window_sdl_1.unit1,
  Window_ldf_2.unit1,
  Window_ldb_2.unit1,
  Window_sdr_2.unit1,
  Window_sdl_2.unit1;

Zone,
  attic_unit1,
  0.0,
  0.0,
  0.0,
  0.0,
  ,
  1;

Zone,
  living_unit1,
  0.0,
  0.0,
  0.0,
  0.0,
  ,
  1;

ZoneControl:Thermostat,
  Zone Thermostat_unit1,
  living_unit1,
  zone_control_type,
  ThermostatSetpoint:DualSetpoint,
  thermostat_living Dual SP Control;

ZoneHVAC:AirDistributionUnit,
  ZoneDirectAir_unit1 ADU,
  Zone Inlet Node_unit1,
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  ZoneDirectAir_unit1;

ZoneHVAC:EnergyRecoveryVentilator,
  ERV_unit1,
  always_avail,
  OA_Heat_Recovery_Unit1,
  0.0283168464628752,
  0.0283168464628752,
  OASupplyFan_unit1,
  OAExhaustFan_unit1;

ZoneHVAC:EquipmentConnections,
  living_unit1,
  ZoneEquipment_unit1,
  zone inlet nodes_unit1,
  Zone Exhaust Node_list_unit1,
  Zone Node_unit1,
  Zone Outlet Node_unit1;

ZoneHVAC:EquipmentList,
  ZoneEquipment_unit1,
  SequentialLoad,
  ZoneHVAC:AirDistributionUnit,
  ZoneDirectAir_unit1 ADU,
  1.0,
  1.0,
  ,
  ,
  ZoneHVAC:EnergyRecoveryVentilator,
  ERV_unit1,
  2.0,
  2.0,
  ,
  ,
  Fan:ZoneExhaust,
  Zone Exhaust Fan_unit1,
  3.0,
  3.0;

ZoneVentilation:DesignFlowRate,
  Ventilation_unit1,
  living_unit1,
  always_avail,
  Flow/Zone,
  0,
  ,
  ,
  ,
  Exhaust,
  0,
  0.6,
  1,
  0,
  0,
  0,
  -100,
  ,
  100,
  ,
  -100,
  ,
  -100,
  ,
  100,
  ,
  40;

